<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>FDA 510(k) — SaMD Module 02 — MedReg Academy</title>
<link href="https://fonts.googleapis.com/css2?family=Chakra+Petch:wght@300;400;600;700&family=IBM+Plex+Sans:wght@300;400;500;600&family=JetBrains+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
:root{--bg-primary:#0A0F1E;--bg-secondary:#0f1628;--bg-card:#141B2D;--bg-card-hover:#1a2340;--blue:#1E6FFF;--teal:#00D4C8;--amber:#F5A623;--white:#F0F4FF;--muted:#8A9BB8;--accent:var(--blue);--accent-bg:rgba(30,111,255,0.06);--accent-bg-strong:rgba(30,111,255,0.09);--accent-border:rgba(30,111,255,0.15);--accent-border-med:rgba(30,111,255,0.3);--accent-faint:rgba(30,111,255,0.4);--hero-glow:rgba(30,111,255,0.08);--badge-bg:rgba(30,111,255,0.1);--badge-border:rgba(30,111,255,0.3);}
*{margin:0;padding:0;box-sizing:border-box;}
html{scroll-behavior:smooth;}
body{background:var(--bg-primary);color:var(--white);font-family:'IBM Plex Sans',sans-serif;min-height:100vh;}
.pulse-line{position:fixed;top:0;left:0;width:100%;height:2px;z-index:1000;overflow:hidden;}
.pulse-line::before{content:'';position:absolute;top:0;left:-100%;width:100%;height:100%;background:linear-gradient(90deg,transparent,var(--blue),var(--teal),transparent);animation:ps 3s ease-in-out infinite;}
@keyframes ps{0%{left:-100%}100%{left:100%}}
nav{position:fixed;top:2px;left:0;width:100%;z-index:999;padding:0 40px;height:64px;display:flex;align-items:center;justify-content:space-between;background:rgba(10,15,30,0.92);backdrop-filter:blur(16px);border-bottom:1px solid rgba(30,111,255,0.15);}
.nav-logo{font-family:'Chakra Petch',sans-serif;font-size:1.2rem;font-weight:700;color:var(--white);text-decoration:none;}
.nav-logo span{color:var(--teal);}
.nav-links{display:flex;gap:28px;list-style:none;}
.nav-links a{color:var(--muted);text-decoration:none;font-size:0.82rem;font-weight:500;letter-spacing:0.04em;text-transform:uppercase;transition:color 0.2s;}
.nav-links a:hover{color:var(--white);}
.nav-cta{background:transparent;border:1px solid var(--teal);color:var(--teal);padding:8px 20px;font-family:'IBM Plex Sans',sans-serif;font-size:0.82rem;font-weight:600;letter-spacing:0.06em;text-transform:uppercase;cursor:pointer;border-radius:2px;transition:all 0.2s;text-decoration:none;}
.nav-cta:hover{background:var(--teal);color:var(--bg-primary);}
.mod-hero{padding:100px 40px 50px;position:relative;overflow:hidden;background:linear-gradient(180deg,rgba(30,111,255,0.06) 0%,transparent 100%);border-bottom:1px solid var(--accent-border);}
.mod-hero::before{content:'';position:absolute;top:0;right:0;width:600px;height:400px;background:radial-gradient(circle,rgba(30,111,255,0.08) 0%,transparent 70%);pointer-events:none;}
.hero-inner{max-width:1200px;margin:0 auto;display:grid;grid-template-columns:1fr auto;gap:40px;align-items:start;}
.breadcrumb{font-family:'JetBrains Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.06em;margin-bottom:16px;}
.breadcrumb a{color:var(--muted);text-decoration:none;transition:color 0.2s;}
.breadcrumb a:hover{color:var(--white);}
.breadcrumb span{color:var(--blue);}
.mod-badge{display:inline-flex;align-items:center;gap:8px;background:var(--badge-bg);border:1px solid var(--badge-border);padding:5px 14px;border-radius:1px;font-family:'JetBrains Mono',monospace;font-size:0.68rem;color:var(--blue);letter-spacing:0.12em;text-transform:uppercase;margin-bottom:16px;}
.mod-title{font-family:'Chakra Petch',sans-serif;font-size:clamp(1.8rem,3.5vw,2.8rem);font-weight:700;line-height:1.1;margin-bottom:12px;}
.mod-title span{color:var(--blue);}
.mod-desc{color:var(--muted);font-size:0.98rem;line-height:1.75;max-width:620px;margin-bottom:24px;}
.mod-meta{display:flex;gap:24px;flex-wrap:wrap;}
.meta-item{font-family:'JetBrains Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.06em;}
.meta-item span{color:var(--blue);}
.hero-stats-box{background:var(--bg-card);border:1px solid var(--badge-border);padding:24px;min-width:190px;border-top:2px solid var(--blue);}
.hstat{margin-bottom:18px;}.hstat:last-child{margin-bottom:0;}
.hstat-num{font-family:'Chakra Petch',sans-serif;font-size:1.6rem;font-weight:700;color:var(--blue);line-height:1;}
.hstat-label{font-family:'JetBrains Mono',monospace;font-size:0.62rem;color:var(--muted);text-transform:uppercase;letter-spacing:0.08em;margin-top:2px;}
.page-layout{display:grid;grid-template-columns:260px 1fr;gap:0;max-width:1200px;margin:0 auto;padding:0 40px 80px;align-items:start;}
.sidebar-nav{width:100%;padding-top:40px;padding-right:32px;position:sticky;top:80px;align-self:start;display:flex;flex-direction:column;gap:0;}
.sidebar-nav h4{font-family:'JetBrains Mono',monospace;font-size:0.62rem;color:var(--muted);letter-spacing:0.12em;text-transform:uppercase;margin-bottom:14px;}
.snav-item{display:block;width:100%;box-sizing:border-box;padding:9px 14px;font-size:0.83rem;line-height:1.3;color:var(--muted);text-decoration:none;border-left:2px solid transparent;transition:all 0.2s;margin-bottom:1px;}
.snav-item:hover{color:var(--white);border-left-color:rgba(30,111,255,0.4);}
.snav-item.active{color:var(--blue);border-left-color:var(--blue);background:var(--accent-bg);}
.snav-sub{padding-left:24px;font-size:0.79rem;}
.snav-divider{height:1px;background:var(--accent-border);margin:10px 0;}
.mod-nav-row{display:flex;justify-content:space-between;align-items:center;padding:20px 0;border-top:1px solid var(--accent-border);margin-top:8px;}
.mod-nav-btn{font-family:'JetBrains Mono',monospace;font-size:0.68rem;color:var(--muted);text-decoration:none;border:1px solid rgba(255,255,255,0.08);padding:7px 14px;border-radius:2px;transition:all 0.2s;}
.mod-nav-btn:hover{color:var(--blue);border-color:var(--blue);}
.content-area{padding-top:40px;border-left:1px solid var(--accent-border);padding-left:48px;}
.content-section{margin-bottom:64px;scroll-margin-top:90px;}
.sec-label{font-family:'JetBrains Mono',monospace;font-size:0.68rem;color:var(--blue);letter-spacing:0.14em;text-transform:uppercase;margin-bottom:10px;}
.sec-title{font-family:'Chakra Petch',sans-serif;font-size:1.55rem;font-weight:700;margin-bottom:16px;line-height:1.2;}
.sec-body{color:rgba(240,244,255,0.88);font-size:0.95rem;line-height:1.85;margin-bottom:20px;}
.sec-body strong{color:var(--white);font-weight:600;}
.sec-body em{color:var(--teal);font-style:normal;}
.sec-body ul{margin:12px 0 12px 20px;}
.sec-body ul li{margin-bottom:8px;}
.info-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;margin:24px 0;}
.info-card{background:var(--bg-card);border:1px solid var(--accent-border);padding:24px;border-radius:2px;}
.info-card h4{font-family:'Chakra Petch',sans-serif;font-size:0.93rem;font-weight:600;margin-bottom:10px;color:var(--blue);}
.info-card p{font-size:0.84rem;color:var(--muted);line-height:1.65;}
.info-card ul{font-size:0.84rem;color:var(--muted);line-height:1.65;margin:8px 0 0 16px;}
.info-card ul li{margin-bottom:5px;}
.fw-table{width:100%;border-collapse:collapse;margin:24px 0;font-size:0.85rem;}
.fw-table th{font-family:'JetBrains Mono',monospace;font-size:0.64rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;padding:10px 14px;border-bottom:1px solid var(--accent-border);text-align:left;}
.fw-table td{padding:13px 14px;border-bottom:1px solid rgba(255,255,255,0.04);vertical-align:top;line-height:1.65;}
.fw-table tbody tr:hover{background:var(--accent-bg);}
.badge{display:inline-block;font-family:'JetBrains Mono',monospace;font-size:0.63rem;padding:3px 9px;border-radius:1px;font-weight:700;}
.badge-green{background:rgba(0,196,140,0.15);color:#00C48C;border:1px solid rgba(0,196,140,0.3);}
.badge-teal{background:rgba(0,212,200,0.12);color:var(--teal);border:1px solid rgba(0,212,200,0.25);}
.badge-amber{background:rgba(245,166,35,0.12);color:var(--amber);border:1px solid rgba(245,166,35,0.25);}
.badge-red{background:rgba(255,77,106,0.12);color:#FF4D6A;border:1px solid rgba(255,77,106,0.25);}
.badge-blue{background:rgba(30,111,255,0.12);color:var(--blue);border:1px solid rgba(30,111,255,0.25);}
.risk-matrix{display:grid;grid-template-columns:auto repeat(3,1fr);gap:2px;margin:24px 0;}
.rm-header{background:var(--bg-card);border:1px solid var(--accent-border);padding:12px;font-family:'JetBrains Mono',monospace;font-size:0.64rem;color:var(--muted);text-transform:uppercase;letter-spacing:0.08em;text-align:center;}
.rm-row-label{background:var(--bg-card);border:1px solid var(--accent-border);padding:12px;font-family:'JetBrains Mono',monospace;font-size:0.64rem;color:var(--muted);text-transform:uppercase;letter-spacing:0.06em;display:flex;align-items:center;justify-content:center;text-align:center;writing-mode:horizontal-tb;}
.rm-cell{padding:20px 14px;border-radius:2px;text-align:center;}
.rm-I{background:rgba(0,196,140,0.12);border:1px solid rgba(0,196,140,0.25);}
.rm-II{background:rgba(0,212,200,0.1);border:1px solid rgba(0,212,200,0.2);}
.rm-III{background:rgba(245,166,35,0.1);border:1px solid rgba(245,166,35,0.2);}
.rm-IV{background:rgba(255,77,106,0.1);border:1px solid rgba(255,77,106,0.2);}
.rm-cat{font-family:'Chakra Petch',sans-serif;font-size:1.2rem;font-weight:700;margin-bottom:4px;}
.rm-I .rm-cat{color:#00C48C;}.rm-II .rm-cat{color:var(--teal);}.rm-III .rm-cat{color:var(--amber);}.rm-IV .rm-cat{color:#FF4D6A;}
.rm-desc{font-size:0.72rem;color:var(--muted);}
.step-flow{margin:24px 0;}
.step-item{display:flex;gap:20px;margin-bottom:24px;position:relative;}
.step-item:not(:last-child)::after{content:'';position:absolute;left:19px;top:44px;width:2px;height:calc(100% - 20px);background:linear-gradient(180deg,var(--blue),transparent);}
.step-num{width:40px;height:40px;border-radius:2px;background:var(--accent-bg);border:1px solid var(--accent-border-med);display:flex;align-items:center;justify-content:center;font-family:'Chakra Petch',sans-serif;font-size:0.9rem;font-weight:700;color:var(--blue);flex-shrink:0;}
.step-content h4{font-family:'Chakra Petch',sans-serif;font-size:0.95rem;font-weight:600;margin-bottom:6px;}
.step-content p{font-size:0.85rem;color:var(--muted);line-height:1.65;}
.callout{padding:20px 24px;margin:24px 0;border-radius:0 2px 2px 0;}
.callout.primary{background:var(--accent-bg-strong);border-left:3px solid var(--blue);}
.callout.teal{background:rgba(0,212,200,0.06);border-left:3px solid var(--teal);}
.callout.amber{background:rgba(245,166,35,0.06);border-left:3px solid var(--amber);}
.callout.red{background:rgba(255,77,106,0.06);border-left:3px solid #FF4D6A;}
.callout h4{font-family:'Chakra Petch',sans-serif;font-size:0.9rem;font-weight:600;margin-bottom:8px;}
.callout p{font-size:0.85rem;color:var(--muted);line-height:1.7;}
.takeaway-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:12px;margin:24px 0;}
.takeaway-item{background:var(--bg-card);border:1px solid var(--accent-border);border-left:3px solid var(--blue);padding:18px 20px;}
.takeaway-item h4{font-family:'JetBrains Mono',monospace;font-size:0.7rem;color:var(--blue);letter-spacing:0.08em;text-transform:uppercase;margin-bottom:6px;}
.takeaway-item p{font-size:0.84rem;color:var(--muted);line-height:1.6;}
.next-step-box{background:var(--bg-card);border:1px solid var(--accent-border-med);padding:28px;margin:24px 0;border-top:2px solid var(--blue);}
.next-step-box h4{font-family:'Chakra Petch',sans-serif;font-size:1rem;font-weight:600;margin-bottom:12px;color:var(--blue);}
.next-step-box p{font-size:0.88rem;color:var(--muted);line-height:1.7;margin-bottom:10px;}
.tw-widget{background:var(--bg-card);border:1px solid rgba(0,212,200,0.25);border-radius:3px;overflow:hidden;margin-top:48px;}
.tw-header{background:rgba(0,212,200,0.06);border-bottom:1px solid rgba(0,212,200,0.2);padding:14px 20px;display:flex;align-items:center;gap:10px;}
.tw-dot{width:8px;height:8px;border-radius:50%;background:var(--teal);animation:blink 2s ease-in-out infinite;}
@keyframes blink{0%,100%{opacity:1}50%{opacity:0.3}}
.tw-title{font-family:'JetBrains Mono',monospace;font-size:0.75rem;color:var(--teal);letter-spacing:0.08em;}
.tw-msgs{padding:20px;min-height:180px;max-height:300px;overflow-y:auto;display:flex;flex-direction:column;gap:14px;}
.tw-msgs::-webkit-scrollbar{width:4px;}
.tw-msgs::-webkit-scrollbar-thumb{background:rgba(255,255,255,0.1);}
.msg{display:flex;gap:10px;align-items:flex-start;}
.msg-av{width:26px;height:26px;border-radius:2px;flex-shrink:0;display:flex;align-items:center;justify-content:center;font-size:0.65rem;font-weight:700;font-family:'Chakra Petch',sans-serif;}
.msg-ai .msg-av{background:rgba(0,212,200,0.12);color:var(--teal);border:1px solid rgba(0,212,200,0.25);}
.msg-user .msg-av{background:rgba(30,111,255,0.12);color:var(--blue);border:1px solid rgba(30,111,255,0.25);}
.msg-user{flex-direction:row-reverse;}
.msg-bub{background:rgba(255,255,255,0.04);border:1px solid rgba(255,255,255,0.06);padding:10px 14px;border-radius:2px;font-size:0.83rem;line-height:1.6;max-width:85%;}
.msg-user .msg-bub{background:rgba(30,111,255,0.08);border-color:rgba(30,111,255,0.15);}
.tw-prompts{display:flex;flex-wrap:wrap;gap:6px;padding:0 20px 14px;}
.tw-prompt{font-family:'JetBrains Mono',monospace;font-size:0.65rem;color:var(--muted);border:1px solid rgba(255,255,255,0.08);padding:4px 10px;border-radius:1px;cursor:pointer;transition:all 0.2s;background:transparent;}
.tw-prompt:hover{color:var(--teal);border-color:rgba(0,212,200,0.4);}
.tw-input-row{padding:14px 20px;border-top:1px solid rgba(255,255,255,0.06);display:flex;gap:10px;}
.tw-input{flex:1;background:rgba(255,255,255,0.04);border:1px solid rgba(255,255,255,0.08);color:var(--white);padding:9px 14px;font-family:'IBM Plex Sans',sans-serif;font-size:0.83rem;border-radius:2px;outline:none;transition:border-color 0.2s;}
.tw-input:focus{border-color:var(--teal);}
.tw-input::placeholder{color:var(--muted);}
.tw-send{background:var(--teal);color:var(--bg-primary);border:none;padding:9px 16px;font-family:'IBM Plex Sans',sans-serif;font-size:0.8rem;font-weight:700;cursor:pointer;border-radius:2px;transition:all 0.2s;}
.tw-send:hover{background:#00ffe9;}
.tw-send:disabled{opacity:0.4;cursor:not-allowed;}
.typing-ind{display:flex;gap:4px;padding:2px 0;}
.td-dot{width:5px;height:5px;border-radius:50%;background:var(--teal);animation:tb 1.2s ease-in-out infinite;}
.td-dot:nth-child(2){animation-delay:0.2s;}.td-dot:nth-child(3){animation-delay:0.4s;}
@keyframes tb{0%,80%,100%{transform:translateY(0)}40%{transform:translateY(-6px)}}
@media(max-width:900px){nav{padding:0 20px;}.nav-links{display:none;}.hero-inner{grid-template-columns:1fr;}.hero-stats-box{display:none;}.page-layout{grid-template-columns:1fr;padding:0 20px 60px;}.sidebar-nav{display:none;}.content-area{border-left:none;padding-left:0;}.info-grid,.takeaway-grid{grid-template-columns:1fr;}.mod-hero{padding:90px 20px 40px;}}
</style>
</head>
<body>
<div class="pulse-line"></div>
<nav>
  <a href="index.html" class="nav-logo">MedReg<span>Academy</span></a>
  <ul class="nav-links">
    <li><a href="index.html#pillars">Domains</a></li>
    <li><a href="index.html#tutor">AI Tutor</a></li>
    <li><a href="quiz.html">Quiz</a></li>
    <li><a href="pathway.html">Pathway</a></li>
    <li><a href="compare.html">Compare</a></li>
    <li><a href="glossary.html">Glossary</a></li>
    <li><a href="news.html">News</a></li>
    <li><a href="cases.html">Cases</a></li>
  </ul>
  <a href="#tutor-widget" class="nav-cta">Ask AI Tutor</a>
</nav>

<div class="mod-hero">
  <div class="hero-inner">
    <div>
      <div class="breadcrumb"><a href="index.html">Home</a> › <a href="domain-samd.html">SaMD & SiMD</a> › <span>Module 02</span></div>
      <div class="mod-badge">🔵 SaMD Domain · Module 02 of 06</div>
      <h1 class="mod-title">FDA 510(k) <span>for SaMD</span></h1>
      <p class="mod-desc">Complete step-by-step breakdown of the FDA 510(k) premarket notification pathway for Software as a Medical Device — predicate strategy, submission content, review timelines, and common failure modes.</p>
    </div>
    <div class="hero-stats-box"><div class="hstat"><div class="hstat-num">Class II</div><div class="hstat-label">FDA Device Class</div></div><div class="hstat"><div class="hstat-num">90 Days</div><div class="hstat-label">Review Target</div></div><div class="hstat"><div class="hstat-num">510(k)</div><div class="hstat-label">Premarket Pathway</div></div><div class="hstat"><div class="hstat-num">SE</div><div class="hstat-label">Substantial Equivalence</div></div></div>
  </div>
</div>

<div class="page-layout">
  <nav class="sidebar-nav">
    <h4>Module Contents</h4>
    <a class="snav-item active" href="#overview">510(k) Foundation</a>
    <a class="snav-item" href="#predicate">Predicate Strategy</a>
    <a class="snav-item" href="#submission">Submission Content</a>
    <a class="snav-item" href="#timeline">Review Process</a>
    <div class="snav-divider"></div>
    <a class="snav-item" href="#key-takeaways">Key Takeaways</a>
    <a class="snav-item" href="#tutor-widget">Ask AI Tutor</a>
    <div class="snav-divider"></div>
    <div class="mod-nav-row"><a href="samd-module-01.html" class="mod-nav-btn">← Module 01</a><a href="samd-module-03.html" class="mod-nav-btn">Module 03 →</a></div>
  </nav>
  <div class="content-area">

    <div class="content-section" id="overview">
      <div class="sec-label">// 01 — Foundation</div>
      <h2 class="sec-title">What Is the 510(k) Pathway?</h2>
      <p class="sec-body">Section 510(k) of the Federal Food, Drug, and Cosmetic Act requires device manufacturers to notify FDA at least 90 days before marketing a device. For SaMD, this is the most commonly used premarket pathway — applicable to Class II devices that can demonstrate <strong>substantial equivalence</strong> to a legally marketed predicate device.</p>
      <p class="sec-body">The 510(k) does not require proof that your device is safe and effective on its own. Instead, it requires proof that your device is <em>as safe and effective</em> as a predicate — a device already legally marketed in the US before May 28, 1976, or cleared through a prior 510(k) or De Novo. This distinction is fundamental: you are not running clinical trials to prove efficacy, you are demonstrating comparability.</p>
      <div class="callout primary">
        <h4>The Substantial Equivalence Standard (21 CFR 807.87)</h4>
        <p>Substantial equivalence requires: (1) the same intended use as the predicate, AND (2) the same technological characteristics — OR different technological characteristics that do not raise new questions of safety/effectiveness and perform at least as well as the predicate. Both conditions must be met. Intended use is evaluated first; technology second.</p>
      </div>
    </div>

    <div class="content-section" id="predicate">
      <div class="sec-label">// 02 — Predicate Strategy</div>
      <h2 class="sec-title">Identifying and Selecting a Predicate Device</h2>
      <p class="sec-body">Predicate selection is the most strategically important decision in a 510(k) submission. A poor predicate choice — even a technically correct one — can lead to an RTQ (Request to Provide Additional Information) or NSE (Not Substantially Equivalent) determination.</p>
      <div class="step-flow">
        <div class="step-item">
          <div class="step-num">1</div>
          <div class="step-content">
            <h4>Search the 510(k) Database (CDRH 510(k))</h4>
            <p>Use FDA's 510(k) Premarket Notification database at accessdata.fda.gov. Search by product code, device name, and intended use terms. Your product code determines the regulatory classification, applicable performance standards, and Special Controls.</p>
          </div>
        </div>
        <div class="step-item">
          <div class="step-num">2</div>
          <div class="step-content">
            <h4>Evaluate Intended Use Match</h4>
            <p>The predicate's intended use must match yours. "Intended use" for SaMD includes: the medical condition or disease; the patient population; the clinical workflow context; and the specific function the software performs. A radiology CAD device cannot be used as a predicate for a cardiology AI tool even if the underlying algorithm is similar.</p>
          </div>
        </div>
        <div class="step-item">
          <div class="step-num">3</div>
          <div class="step-content">
            <h4>Assess Technological Characteristics</h4>
            <p>For software: compare algorithm type, operating environment, user interface paradigm, data inputs, and output format. If your device uses machine learning and the predicate uses rule-based algorithms, this constitutes different technological characteristics — you must then demonstrate the differences do not raise new safety questions.</p>
          </div>
        </div>
        <div class="step-item">
          <div class="step-num">4</div>
          <div class="step-content">
            <h4>Split Predicate Strategy</h4>
            <p>If no single predicate covers your full device, FDA permits a split predicate — using one predicate for intended use and a second for technological characteristics. This is accepted practice but must be explicitly disclosed and justified in the submission.</p>
          </div>
        </div>
      </div>
    </div>

    <div class="content-section" id="submission">
      <div class="sec-label">// 03 — Submission Content</div>
      <h2 class="sec-title">Required Content of a SaMD 510(k)</h2>
      <table class="fw-table">
        <thead><tr><th>Section</th><th>What FDA Expects for SaMD</th><th>Key Pitfalls</th></tr></thead>
        <tbody>
          <tr><td><strong>Intended Use</strong></td><td>Precise statement of medical purpose, target population, clinical setting, user type, and intended users (HCP vs lay user)</td><td>Overly broad statements that do not match predicate; missing patient population demographics</td></tr>
          <tr><td><strong>Device Description</strong></td><td>Software architecture, algorithm type (rule-based vs ML), training data description, input data types, output format, intended platform (cloud/on-device)</td><td>Insufficient algorithm description; missing platform and operating environment specs</td></tr>
          <tr><td><strong>Substantial Equivalence</strong></td><td>Side-by-side comparison table: your device vs predicate on intended use, technological characteristics, and performance</td><td>Vague characterisation of differences; failure to address each difference with test data</td></tr>
          <tr><td><strong>Software Documentation</strong></td><td>Per FDA Guidance "Recommended Approaches to Software Validation" and "Content of Premarket Submissions for Device Software Functions": IEC 62304 lifecycle evidence, SOUP list, hazard analysis, verification and validation testing</td><td>Missing IEC 62304 traceability matrix; inadequate V&V test protocols; no failure mode analysis</td></tr>
          <tr><td><strong>Performance Testing</strong></td><td>Clinical performance data: sensitivity, specificity, PPV, NPV, AUC per intended population. For AI/ML: subgroup performance breakdown. Bench testing for algorithm accuracy on representative dataset</td><td>Single-site validation only; no external validation; missing subgroup analysis for diverse populations</td></tr>
          <tr><td><strong>Labelling</strong></td><td>IFU, device name, intended use, indications for use, contraindications, warnings, known limitations, user training requirements. For AI: transparency about algorithm limitations</td><td>Missing contraindications; no discussion of algorithm limitations; inadequate training requirements</td></tr>
        </tbody>
      </table>
    </div>

    <div class="content-section" id="timeline">
      <div class="sec-label">// 04 — Process & Timeline</div>
      <h2 class="sec-title">The 510(k) Review Process</h2>
      <div class="info-grid">
        <div class="info-card">
          <h4>Acceptance Review (15 days)</h4>
          <p>FDA checks whether the submission is administratively complete — not scientific merit. Missing mandatory sections result in Refuse to Accept (RTA). Common RTA reasons: missing intended use statement, missing predicate table, missing software documentation, incomplete labelling.</p>
        </div>
        <div class="info-card">
          <h4>Substantive Review (90 days total)</h4>
          <p>FDA reviewer assesses substantial equivalence. The 90-day clock resets when FDA sends an Additional Information (AI) request. Responding promptly and completely is critical — a second AI request significantly delays clearance. Average FDA 510(k) review time for SaMD is 120–180 days including AI interactions.</p>
        </div>
        <div class="info-card">
          <h4>Interactive Review</h4>
          <p>FDA encourages interactive review for complex submissions. This means telephonic discussions with the reviewer before the formal AI letter is issued — saving time by resolving questions informally. Request interactive review in your cover letter.</p>
        </div>
        <div class="info-card">
          <h4>Pre-Submission (Q-Sub) Meeting</h4>
          <p>For novel SaMD, a Pre-Submission meeting before filing allows you to get FDA feedback on your predicate strategy, testing approach, and labelling before investing in full submission preparation. FDA responds in writing within 70 days of submission. This is the single highest-ROI activity in SaMD regulatory strategy.</p>
        </div>
      </div>
      <div class="callout amber">
        <h4>When 510(k) Is Not Appropriate</h4>
        <p>If your SaMD has no valid predicate (novel technology or novel intended use), 510(k) is not available. You must use either <strong>De Novo</strong> (for novel low-to-moderate risk SaMD — Module 06 covers pathway selection) or <strong>PMA</strong> (for Class III). Do not attempt to force a 510(k) with a poor predicate — NSE determinations are publicly documented and can harm your regulatory record.</p>
      </div>
    </div>

    <div class="content-section" id="key-takeaways">
      <div class="sec-label">// 05 — Summary</div>
      <h2 class="sec-title">Key Takeaways</h2>
      <div class="takeaway-grid">
        <div class="takeaway-item"><h4>Predicate First</h4><p>The 510(k) strategy lives or dies on predicate selection. Identify your predicate before writing anything else. A strong, well-matched predicate makes every other section easier to write and defend.</p></div>
        <div class="takeaway-item"><h4>Substantial Equivalence ≠ Identical</h4><p>Different technological characteristics are acceptable if they don't raise new safety questions. AI/ML algorithms routinely differ from rule-based predicates — you must characterise the difference and provide performance data showing at least equivalent safety and effectiveness.</p></div>
        <div class="takeaway-item"><h4>Software Documentation Is Non-Negotiable</h4><p>IEC 62304 lifecycle documentation, SOUP lists, and V&V evidence are mandatory for any SaMD 510(k). FDA will issue RTA for missing software sections. Plan 3–6 months of software documentation work alongside product development.</p></div>
        <div class="takeaway-item"><h4>Pre-Sub Saves Months</h4><p>For any non-trivial SaMD 510(k), a Pre-Submission meeting is not optional — it is a risk mitigation tool. The 70-day wait for a Pre-Sub response is far cheaper than a 510(k) NSE determination.</p></div>
      </div>
      <div class="next-step-box">
        <h4>Next Step Recommendation</h4>
        <p>Immediately after determining 510(k) is appropriate: (1) Identify and lock your predicate strategy, (2) Request a Pre-Submission meeting if any uncertainty exists about predicate choice or testing approach, (3) Initiate IEC 62304 software lifecycle documentation — this cannot be completed retroactively. Module 03 covers EU MDR Rule 11 classification, which runs in parallel for dual-market strategies.</p>
      </div>
    </div>

    <div id="tutor-widget" class="tw-widget">
      <div class="tw-header"><div class="tw-dot"></div><span class="tw-title">MedReg AI Tutor — FDA 510(k)</span></div>
      <div class="tw-msgs" id="tw-msgs"></div>
      <div class="tw-prompts"><button class="tw-prompt" onclick="setQ('What makes a valid SaMD predicate for 510(k)?')">Valid predicate criteria</button><button class="tw-prompt" onclick="setQ('Can I use a split predicate strategy?')">Split predicate strategy</button><button class="tw-prompt" onclick="setQ('What software docs does FDA require in 510(k)?')">Software documentation</button><button class="tw-prompt" onclick="setQ('When should I file a Pre-Submission instead?')">Pre-Sub strategy</button></div>
      <div class="tw-input-row">
        <input type="text" class="tw-input" id="tw-input" placeholder="Ask a question about this module..." onkeydown="if(event.key==='Enter')sendMsg()">
        <button class="tw-send" id="tw-send" onclick="sendMsg()">Send</button>
      </div>
    </div>
  </div>
</div>

<script>

const OR_KEY='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';
const OR_URL='https://openrouter.ai/api/v1/chat/completions';
const M1='google/gemma-3-27b-it:free',M2='meta-llama/llama-3.3-70b-instruct:free',M3='mistralai/mistral-small-3.1-24b-instruct:free';

const SYS=`You are a Senior Medical Device Regulatory Consultant with 20+ years expertise. The student is studying FDA 510(k). Be direct, cite specific regulatory documents. Keep answers 150-350 words, structured.`;
const msgsEl=document.getElementById('tw-msgs');
const inputEl=document.getElementById('tw-input');
const sendBtn=document.getElementById('tw-send');
let history=[];
function setQ(t){inputEl.value=t;inputEl.focus();}

function appendMsg(role,text){
  const d=document.createElement('div');d.className='msg msg-'+(role==='user'?'user':'ai');
  const fmt=text.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/\n/g,'<br>').replace(/\*\*(.+?)\*\*/g,'<strong>$1</strong>');
  d.innerHTML='<div class="msg-av">'+(role==='user'?'YOU':'AI')+'</div><div class="msg-bub">'+fmt+'</div>';
  msgsEl.appendChild(d);msgsEl.scrollTop=msgsEl.scrollHeight;
}
function showTyping(){const d=document.createElement('div');d.className='msg msg-ai';d.id='typing';d.innerHTML='<div class="msg-av">AI</div><div class="msg-bub"><div class="typing-ind"><div class="td-dot"></div><div class="td-dot"></div><div class="td-dot"></div></div></div>';msgsEl.appendChild(d);msgsEl.scrollTop=msgsEl.scrollHeight;}
function removeTyping(){const e=document.getElementById('typing');if(e)e.remove();}
async function tryModel(m){try{const r=await fetch(OR_URL,{method:'POST',headers:{'Authorization':'Bearer '+OR_KEY,'Content-Type':'application/json','HTTP-Referer':'https://amtash-tech.github.io/medreg-academy/','X-Title':'MedReg Academy'},body:JSON.stringify({model:m,messages:[{role:'system',content:SYS},...history],max_tokens:600})});console.log('[Tutor]',m,r.status);if(r.status===429||r.status>=500)return null;if(!r.ok)return null;const d=await r.json();if(d.error)return null;return d.choices?.[0]?.message?.content||null;}catch(e){return null;}}
async function sendMsg(){
  const text=inputEl.value.trim();if(!text||sendBtn.disabled)return;
  inputEl.value='';sendBtn.disabled=true;appendMsg('user',text);history.push({role:'user',content:text});showTyping();
  let reply=await tryModel(M1);if(!reply)reply=await tryModel(M2);if(!reply)reply=await tryModel(M3);
  removeTyping();
  if(reply){history.push({role:'assistant',content:reply});appendMsg('ai',reply);}
  else{history.pop();appendMsg('ai','Both models are at capacity. Please wait 30 seconds and try again.');}
  sendBtn.disabled=false;inputEl.focus();
}
appendMsg('ai',"Welcome to Module 02 on FDA 510(k) for SaMD. Ask me about predicate selection, submission content, how to handle different technological characteristics, or what to do if you have no valid predicate.");

const sections=document.querySelectorAll('.content-section[id]');
const navLinks=document.querySelectorAll('.snav-item[href^="#"]');
window.addEventListener('scroll',()=>{let cur='';sections.forEach(s=>{if(window.scrollY>=s.offsetTop-120)cur=s.id;});navLinks.forEach(l=>{l.classList.toggle('active',l.getAttribute('href')==='#'+cur);});},{passive:true});

</script>
</body>
</html>